# 第17章 电力系统的绝缘配合

## 17.1 绝缘配合的基本概念和方法

### 17.1.1 绝缘配合的原则

#### 基本概念

- 综合考虑电气设备在系统中可能承受的**各种电压**、**保护装置的特性**、设备绝缘对各种电压的**耐受特性**，合理地确定设备必要的绝缘水平，使设备造价、维修费用和设备绝缘故障引起的事故损失，达到经济上和安全运行上**效益最高**的目的。

### 原则

- 220kV 以下电网设备绝缘水平主要由大气过电压决定
- 330kV 及以上的超高压绝缘水平主要由操作过电压决定
- 特高压（1000kV及以上AC和± 600kV以上直流）电网的绝缘水平可能由工频过电压及长时间工作电压决定
- 不考虑谐振过电压
- 不考虑线路绝缘与变电站绝缘之间的绝缘配合

### 17.1.2 绝缘配合的方法*

- 惯用法
- 统计法
- 简化统计法

## 17.2 输变电设备绝缘水平的确定

- 设备的绝缘水平指设备应能承受（不发生闪络、击穿或损坏）的标准试验电压值
  - 短时工频试验电压（如1min工频耐压试验) 
  - 长时间工频试验电压(如330kV以上设备的5min工频耐压试验)
  - 外绝缘的干、湿状态下的工频放电电压
  - 330kV以上设备的操作试验电压
  - 雷电冲击试验电压，有绕组的设备的雷电冲击截波试验电压
- 在交流系统中，确定电气设备绝缘水平的基础是**避雷器保护水平**
  - 基本雷电冲击水平
  - 基本操作冲击水平

## 17.3 输电线路绝缘水平的确定

### 17.3.1 绝缘子片数的确定

#### 要求

1. 在工作电压下不发生污闪
1. 雨天、操作过电压下不发生闪络
1. 具有一定的雷电冲击耐受强度，保证线路有一定的耐雷水平

#### 计算

1. 按工作电压进行计算
   - 运行经验表明，线路闪络率与爬电比距λ（每千伏额定线电压所要求的沿绝缘子表面的泄露距离）密切相关
   - 按工频电压爬电距离要求的线路每串绝缘子片数m：$\displaystyle m\ge\frac{\lambda U_s}{K_eL_0}$
1. 按操作过电压进行验算
   - 要求线路绝缘子串正极性50%操作冲击电压$U_{50sL}$满足：$U_{50sL}\ge K_{ci}U_{e2}$
1. 按大气过电压进行验算

### 17.3.2 输电线路空气间隙的确定

- 分类
    - 导线对大地的空气间隙
    - 导线对导线的空气间隙
    - 导线对架空地线的空气间隙
    - 导线对杆塔及横担的空气间隙
- 导线对杆塔和横担的距离必须考虑绝缘子串的风偏
    - 按工作电压确定风偏后的间隙$s_p$
      - $U_p=k_1U_{ph}$
      - 在持续工作电压作用下，按最大风速（25-35m/s）考虑，风偏角最大
    - 按操作过电压确定风偏后的间隙$s_s$
      - $U_s=1.2k_0U_{ph}$
      - 在操作过电压作用下，按最大风速的50%考虑，风偏角θs
    - 按雷电过电压确定风偏后的间隙$s_1$
      - 雷电过电压作用时间极短，风速按考虑10m/s ，风偏角最小
- 确定间隙后按公式去顶与之对应的绝缘子串**在垂直位置时对杆塔的水平距离**
    - $s_p+l\sin{\theta_p}$
    - $s_s+l\sin{\theta_s}$
    - $s_1+l\sin{\theta_1}$